<!-- converted from Biocon_Clampon_Calibration_Certificate_v2.docx -->


CONSOLIDATED CALIBRATION CERTIFICATE
Biocon - Ultrasonic Flow Meters

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion:  It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory

Calibrating date: 2024.11.06
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21948394 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 29.74 | 26.14 | 34.79 | 21.54 | 24.89 | 30.66 | 0.2757 | 0.0478 | 0.1187 | 0.1474 |
| Middle | 35.99 | 48.39 | 45.04 | 31.80 | 48.14 | 46.91 | 0.1164 | 0.0052 | -0.0415 | 0.0267 |
| High | 56.33 | 52.73 | 66.38 | 59.14 | 55.48 | 65.25 | -0.0499 | -0.0522 | 0.0170 | -0.0283 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21948508 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 23.74 | 23.14 | 38.79 | 25.54 | 27.89 | 34.66 | -0.0758 | -0.2053 | 0.1065 | -0.0582 |
| Middle | 31.99 | 43.39 | 40.04 | 33.80 | 40.14 | 47.91 | -0.0566 | 0.0749 | -0.1966 | -0.0594 |
| High | 59.33 | 57.73 | 62.38 | 54.14 | 52.48 | 67.25 | 0.0875 | 0.0909 | -0.0781 | 0.0334 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955169 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 23.74 | 25.14 | 39.79 | 29.54 | 27.89 | 30.66 | -0.2443 | -0.1094 | 0.2295 | -0.0414 |
| Middle | 37.99 | 40.39 | 46.04 | 36.80 | 40.14 | 43.91 | 0.0313 | 0.0062 | 0.0463 | 0.0279 |
| High | 59.33 | 57.73 | 68.38 | 59.14 | 55.48 | 65.25 | 0.0032 | 0.0390 | 0.0458 | 0.0293 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955158 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 29.74 | 27.14 | 37.79 | 26.54 | 23.89 | 37.66 | 0.1076 | 0.1197 | 0.0034 | 0.0769 |
| Middle | 39.99 | 47.39 | 48.04 | 38.80 | 42.14 | 46.91 | 0.0298 | 0.1108 | 0.0235 | 0.0547 |
| High | 59.33 | 51.73 | 61.38 | 51.14 | 56.48 | 68.25 | 0.1380 | -0.0918 | -0.1119 | -0.0219 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955121 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 21.74 | 26.14 | 32.79 | 23.54 | 21.89 | 30.66 | -0.0828 | 0.1626 | 0.0650 | 0.0482 |
| Middle | 30.99 | 46.39 | 44.04 | 36.80 | 45.14 | 42.91 | -0.1875 | 0.0269 | 0.0257 | -0.0450 |
| High | 54.33 | 57.73 | 63.38 | 59.14 | 54.48 | 63.25 | -0.0885 | 0.0563 | 0.0021 | -0.0101 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955065 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 29.74 | 24.14 | 31.79 | 23.54 | 22.89 | 37.66 | 0.2085 | 0.0518 | -0.1846 | 0.0252 |
| Middle | 36.99 | 45.39 | 44.04 | 39.80 | 49.14 | 48.91 | -0.0760 | -0.0826 | -0.1106 | -0.0897 |
| High | 56.33 | 55.73 | 64.38 | 59.14 | 57.48 | 68.25 | -0.0499 | -0.0314 | -0.0601 | -0.0471 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955130 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 25.74 | 28.14 | 35.79 | 24.54 | 26.89 | 33.66 | 0.0467 | -0.0446 | 0.0594 | 0.0205 |
| Middle | 38.99 | 44.39 | 47.04 | 37.80 | 43.14 | 45.91 | 0.0305 | 0.0282 | 0.0240 | 0.0276 |
| High | 57.33 | 54.73 | 65.38 | 56.14 | 53.48 | 64.25 | 0.0208 | 0.0228 | 0.0173 | 0.0203 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955114 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 27.74 | 25.14 | 36.79 | 26.54 | 24.89 | 35.66 | 0.0433 | 0.0099 | 0.0307 | 0.0280 |
| Middle | 34.99 | 46.39 | 45.04 | 35.80 | 44.14 | 44.91 | -0.0231 | 0.0485 | 0.0029 | 0.0094 |
| High | 55.33 | 53.73 | 64.38 | 57.14 | 52.48 | 63.25 | -0.0327 | 0.0233 | 0.0176 | 0.0027 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955436 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 24.74 | 27.14 | 33.79 | 25.54 | 25.89 | 31.66 | -0.0323 | 0.0461 | 0.0630 | 0.0256 |
| Middle | 36.99 | 43.39 | 46.04 | 38.80 | 41.14 | 44.91 | -0.0489 | 0.0519 | 0.0245 | 0.0092 |
| High | 58.33 | 56.73 | 66.38 | 57.14 | 55.48 | 65.25 | 0.0204 | 0.0220 | 0.0170 | 0.0198 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21955536 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised
error (%) |
| Low | 26.74 | 24.14 | 37.79 | 25.54 | 23.89 | 36.66 | 0.0449 | 0.0104 | 0.0299 | 0.0284 |
| Middle | 37.99 | 45.39 | 48.04 | 36.80 | 46.14 | 47.91 | 0.0313 | -0.0165 | 0.0027 | 0.0058 |
| High | 56.33 | 55.73 | 67.38 | 58.14 | 54.48 | 66.25 | -0.0321 | 0.0224 | 0.0168 | 0.0024 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |