<!-- converted from Calibration_Certificate.docx -->

Calibration Certificate
We certify that
Ultrasonic Flow Meter
With the following specifications
Has been tested and verified on this date: 2024.11.06
Conclusion: It complies with the factory origin standards.  measuring range 100-5000m³/h.
Operating Conditions at the Flow laboratory
Location: ________________________________

Calibrating date: 2024.11.06
| Model: | Aquagen Clampon USM | Aquagen Clampon USM | Aquagen Clampon USM |
| --- | --- | --- | --- |
| Sl. No. | 230127-Fn-21956536 | Max Pressure | 1.6MPa |
|  | M2 |  |  |
| Accuracy Class | ±1% | Max Fluid Temp. | 10°C |
| Flow
velocity | Reference Reading (m³/h) | Reference Reading (m³/h) | Reference Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Meter Reading (m³/h) | Error (%) | K₁ | K₂ | K₃ |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | 1 | 2 | 3 | 1 | 2 | 3 |  |  |  | revised error
(%) |
| Low | 23.74 | 26.14 | 34.79 | 21.54 | 23.89 | 32.66 | 0.0927 | 0.0861 | 0.0612 | 0.0800 |
| Middle | 36.99 | 49.39 | 49.04 | 39.80 | 43.14 | 40.91 | -0.0760 | 0.1265 | 0.1658 | 0.0721 |
| High | 52.33 | 51.73 | 63.38 | 53.14 | 51.48 | 66.25 | -0.0155 | 0.0048 | -0.0453 | -0.0186 |
| Actual Accuracy: | 1 |
| --- | --- |
| Medium | Water | Medium Temp. | 10°C |
| --- | --- | --- | --- |
| Operation Pressure | 1.6MPa | Ambient Temp. | 15°C |